    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_Occ_Sensor,  !- Name
    Perimeter_mid_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_2_Area, !- Name
    Perimeter_mid_ZN_2,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_2_Light_Actuator,  !- Name
    Perimeter_mid_ZN_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program,  !- Name
    SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area,  !- Program Line 1
    IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),  !- Program Line 2
    IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16)),  !- <none>
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,  !- <none>
    ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15)),  !- <none>
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_2_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_LSr,  !- Name
    Perimeter_mid_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_Occ_Sensor,  !- Name
    Perimeter_mid_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_1_Area, !- Name
    Perimeter_mid_ZN_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_1_Light_Actuator,  !- Name
    Perimeter_mid_ZN_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program,  !- Name
    SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area,  !- Program Line 1
    IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_mid_ZN_1_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_1_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_LSr,  !- Name
    Perimeter_mid_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_Occ_Sensor,  !- Name
    Perimeter_mid_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_4_Area, !- Name
    Perimeter_mid_ZN_4,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_4_Light_Actuator,  !- Name
    Perimeter_mid_ZN_4_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program,  !- Name
    SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area,  !- Program Line 1
    IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_mid_ZN_4_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_4_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_LSr,  !- Name
    Perimeter_top_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_Occ_Sensor,  !- Name
    Perimeter_top_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_3_Area, !- Name
    Perimeter_top_ZN_3,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_3_Light_Actuator,  !- Name
    Perimeter_top_ZN_3_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_3_Light_EMS_Program,  !- Name
    SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area,  !- Program Line 1
    IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_top_ZN_3_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_3_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_LSr,  !- Name
    Perimeter_top_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_Occ_Sensor,  !- Name
    Perimeter_top_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_2_Area, !- Name
    Perimeter_top_ZN_2,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_2_Light_Actuator,  !- Name
    Perimeter_top_ZN_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_2_Light_EMS_Program,  !- Name
    SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area,  !- Program Line 1
    IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_top_ZN_2_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_2_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_LSr,  !- Name
    Perimeter_top_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_Occ_Sensor,  !- Name
    Perimeter_top_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_1_Area, !- Name
    Perimeter_top_ZN_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_1_Light_Actuator,  !- Name
    Perimeter_top_ZN_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_1_Light_EMS_Program,  !- Name
    SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area,  !- Program Line 1
    IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_top_ZN_1_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_1_Light_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_LSr,  !- Name
    Perimeter_top_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_Occ_Sensor,  !- Name
    Perimeter_top_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_4_Area, !- Name
    Perimeter_top_ZN_4,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_4_Light_Actuator,  !- Name
    Perimeter_top_ZN_4_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_4_Light_EMS_Program,  !- Name
    SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area,  !- Program Line 1
    IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),  !- Program Line 2
    SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Perimeter_top_ZN_4_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_4_Light_EMS_Program;  !- Program Name 1





!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;



  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}






  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,             !- Coefficient1 Constant
    0.022541,             !- Coefficient2 x
    -3.1E-15,            !- Coefficient3 x**2
    0.00904,             !- Coefficient4 y
    -0.00029,              !- Coefficient5 y**2
    -0.00176,             !- Coefficient6 x*y
    -0.03203,             !- Coefficient7 x**3
    2.15E-06,           !- Coefficient8 y**3
    0.000827,             !- Coefficient9 x**2*y
    1.40464E-05,            !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}



!-~~~~ BldgTypeDep_tmpl ~~~



!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2010_PA_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,  	!- Name
    0.5362340,                  !- Coefficient1 Constant
    0.005581,                  !- Coefficient2 x
    -0.0013654,                 !- Coefficient3 x**2
    0.0488966,                 !- Coefficient4 y
    -0.0012018,                 !- Coefficient5 y**2
    0.0010523,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,  	!- Name
    1.0821822,                  !- Coefficient1 Constant
    0.0042977,                 !- Coefficient2 x
    -0.0013182,                  !- Coefficient3 x**2
    -0.0260781,                  !- Coefficient4 y
    0.0008256,                  !- Coefficient5 y**2
    -0.0006013,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    AC_2004_CAPFT,  		!- Name
    1.0433811,                  !- Coefficient1 Constant
    0.0407077,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,  		!- Name
    0.5961915,                  !- Coefficient1 Constant
    -0.0099496,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    AC_2010_PA_CAPFT,  		!- Name
    1.0433825,                  !- Coefficient1 Constant
    0.0407073,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,  		!- Name
    0.5961907,                  !- Coefficient1 Constant
    -0.0099493,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentCapFT,        !- Name
      0.7446451,                  !- Coefficient1 Constant
      0.0114858,                  !- Coefficient2 x
      0.0000148,                 !- Coefficient3 x**2
      0.0224010,                  !- Coefficient4 y
      -0.0006880,                 !- Coefficient5 y**2
      0.0009839,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentEIRFT,        !- Name
      0.7728770,                  !- Coefficient1 Constant
      0.0221010,                 !- Coefficient2 x
      -0.0000799,                  !- Coefficient3 x**2
      -0.0070045,                  !- Coefficient4 y
      0.0004763,                  !- Coefficient5 y**2
      -0.0010612,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
      ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
      

!- Default water cooled chiller curves; Used as placeholder for sizing runs

Curve:Biquadratic,
  WCC_CapFT,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}
  
Curve:Biquadratic,
  WCC_EIRFT,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}
  
Curve:Quadratic,
  WCC_EIRFPLR,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}




























!---------------------------------------------------------------------------------------------
!- This dataset includes performance curve objects that describe the part load performance of
!- building energy code minimally compliant equipment.
!-
!- The dataset is developed by the Pacific Northwest National Laboratory (PNNL), under
!- contract with the U.S. Department of Energy (DOE).
!-
!- The dataset provides curves for the following EnergyPlus objects:
!-   * Chiller:Electric:EIR
!-
!- Sets of curves are provided for the following building energy codes minimum requirements:
!-   * ASHRAE Standard 90.1-2022 Normative Appendix J (Addendum BD to 90.1-2019)
!-
!- Last update: Sept. 2022
!---------------------------------------------------------------------------------------------

!---------------------------------------------------------------------------------------------
!- Beginning of performance curves for Chiller:Electric:EIR:
!
!- The name of each curve follows the structure of code requirements which is as follows:
!-
!- ASHRAE901_AppJ_CondenserType_CurveID_CompressorType_SizeRange_FullLoadEff_PartLoadEff
!-
!- Where:
!-
!-   * CondenserType:
!-      * wtr: water-cooled condenser
!-      * air: air-cooled condenser
!-   * CurveID: Curve identifier from Appendix J to 90.1
!-   * CompressorType:
!-      * cent: centrifugal
!-      * pdsp: positive displacement
!-   * SizeRange:
!-      * lt: less than
!-      * gte: greater than or equal to
!-      * gt: greater than
!-   * FullLoadEff: full load efficiency at rated conditions
!-   * PartLoadEff: part load efficiency at rated conditions
!-
!- The reference conditions for all curves are the AHRI 550/590 rating conditions for
!- requirements expressed as IPLV.IP and AHRI 551/591 rating conditions requirements
!- expressed as IPLV.SI
!-
!- AHRI 550/590 rating conditions:
!-    * Leaving chilled water temperature: 44 deg. F (6.67 deg. C)
!-    * Entering condenser temperature: 85 deg. F (29.44 deg. C) for water-cooled chillers
!-                                      95 deg. F (35.0 deg. C) for air-cooled chillers
!- AHRI 551/591 rating conditions:
!-    * Leaving chilled water temperature: 7.0 deg. C
!-    * Entering condenser temperature: 30.0 deg. C for water-cooled chillers
!-                                      35.0 deg. C for air-cooled chillers
!-
!- NOTE: each set of curves presented is applicable for both AHRI 551/591 (IPLV.SI)
!- and AHRI 550/590 (IPLV.IP). At the beginning of each set, the curve names for
!- IPLV.SI is presented. This is followed by the corresponding IPLV.IP requirements.
!-
!- The dataset includes three curves for each requirement:
!-   * A curve ending in "_cap-f-t":
!-     The curve should be used as input to the following field:
!-     "Cooling Capacity Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-t":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-plr":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"

!- Set of performance curves for ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_A_lt150ton_10.1EER_13.68IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t,                           !- Name
    0.686206460893213,                                                                  !- Coefficient1 Constant
    0.0575623600750466,                                                                 !- Coefficient2 x
    -0.00183521506427993,                                                               !- Coefficient3 x**2
    0.013810070574301,                                                                  !- Coefficient4 y
    -0.00033802853625327,                                                               !- Coefficient5 y**2
    -0.000247454342732314,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t,                           !- Name
    0.825618239721599,                                                                  !- Coefficient1 Constant
    -0.0258612691344986,                                                                !- Coefficient2 x
    0.0013958688531385,                                                                 !- Coefficient3 x**2
    -0.00272779481977783,                                                               !- Coefficient4 y
    0.000381458294559461,                                                               !- Coefficient5 y**2
    -0.000372832883092795,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr,                      !- Name
    0.0877893569567083,                                                              !- Coefficient1 Constant
    0.185696386797038,                                                               !- Coefficient2 x
    1.56141110643857,                                                                !- Coefficient3 x**2
    -0.832304367092322,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_B_gt150ton_10.1EER_14.0IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t,                            !- Name
    0.794185315225093,                                                                  !- Coefficient1 Constant
    0.060198988329897,                                                                  !- Coefficient2 x
    -0.00201553365333625,                                                               !- Coefficient3 x**2
    0.0062031510838352,                                                                 !- Coefficient4 y
    -0.000228894018237535,                                                              !- Coefficient5 y**2
    -0.000183160453325751,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t,                            !- Name
    0.807832111491946,                                                                  !- Coefficient1 Constant
    -0.0294518276175435,                                                                !- Coefficient2 x
    0.00143133716733664,                                                                !- Coefficient3 x**2
    -0.00283225300374556,                                                               !- Coefficient4 y
    0.000399221325718972,                                                               !- Coefficient5 y**2
    -0.000278364987198579,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr,                       !- Name
    0.118080543023348,                                                               !- Coefficient1 Constant
    0.10747666191967,                                                                !- Coefficient2 x
    1.57083798659907,                                                                !- Coefficient3 x**2
    -0.79405059954209,                                                               !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_C_pdsp_lt75ton_0.75kWpton_0.6IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t,                      !- Name
    0.838336827661414,                                                                  !- Coefficient1 Constant
    0.0570243306500352,                                                                 !- Coefficient2 x
    -0.00211723969941489,                                                               !- Coefficient3 x**2
    0.000793071320484025,                                                               !- Coefficient4 y
    -0.000175208253309579,                                                              !- Coefficient5 y**2
    2.04308942679377e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t,                      !- Name
    0.836879864734167,                                                                  !- Coefficient1 Constant
    -0.032382666476482,                                                                 !- Coefficient2 x
    0.00156845331314318,                                                                !- Coefficient3 x**2
    -0.00280632916310911,                                                               !- Coefficient4 y
    0.000544330227337539,                                                               !- Coefficient5 y**2
    -0.000406520528637203,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr,                      !- Name
    0.243730007489302,                                                                    !- Coefficient1 Constant
    0.165971741402115,                                                                    !- Coefficient2 x
    0.586099219608582,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_D_pdsp_gt75lt150ton_0.72kWpton_0.56IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t,                 !- Name
    0.861840198586768,                                                                  !- Coefficient1 Constant
    0.0578371828490339,                                                                 !- Coefficient2 x
    -0.00216958540389355,                                                               !- Coefficient3 x**2
    -0.00139137770454698,                                                               !- Coefficient4 y
    -0.000136061113026495,                                                              !- Coefficient5 y**2
    3.97038399881581e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t,                 !- Name
    0.740919724129239,                                                                  !- Coefficient1 Constant
    -0.0301443336651491,                                                                !- Coefficient2 x
    0.0014786319749185,                                                                 !- Coefficient3 x**2
    0.00384963236596145,                                                                !- Coefficient4 y
    0.000415884199350183,                                                               !- Coefficient5 y**2
    -0.00040447879206189,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr,                 !- Name
    0.208981833155775,                                                                    !- Coefficient1 Constant
    0.224001372656158,                                                                    !- Coefficient2 x
    0.561479374288065,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_E_pdsp_gt150lt300ton_0.66kWpton_0.538IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t,                !- Name
    0.800065687328999,                                                                  !- Coefficient1 Constant
    0.0353774308143739,                                                                 !- Coefficient2 x
    -0.0014824153146761,                                                                !- Coefficient3 x**2
    0.00646206463704499,                                                                !- Coefficient4 y
    -0.000227416330368755,                                                              !- Coefficient5 y**2
    0.000187301997660962,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t,                !- Name
    0.62083394489479,                                                                   !- Coefficient1 Constant
    -0.0236422051855316,                                                                !- Coefficient2 x
    0.00129976495343239,                                                                !- Coefficient3 x**2
    0.0135552907383465,                                                                 !- Coefficient4 y
    0.000188639496965941,                                                               !- Coefficient5 y**2
    -0.000425380344127481,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr,                !- Name
    0.246643709273782,                                                                    !- Coefficient1 Constant
    0.184575915610184,                                                                    !- Coefficient2 x
    0.566463161216033,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_F_pdsp_gte300lt600ton_0.61kWpton_0.519IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t,              !- Name
    0.863175322678881,                                                                  !- Coefficient1 Constant
    0.0239550650794664,                                                                 !- Coefficient2 x
    -0.00113506435597885,                                                               !- Coefficient3 x**2
    0.00495491571006962,                                                                !- Coefficient4 y
    -0.000197172726126466,                                                              !- Coefficient5 y**2
    0.000267673853186553,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t,              !- Name
    0.636828065000267,                                                                  !- Coefficient1 Constant
    -0.0292445798148597,                                                                !- Coefficient2 x
    0.0013968009999617,                                                                 !- Coefficient3 x**2
    0.0188170504799474,                                                                 !- Coefficient4 y
    8.48297992885835e-06,                                                               !- Coefficient5 y**2
    -0.000332214011089973,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr,              !- Name
    0.244925668175684,                                                                    !- Coefficient1 Constant
    0.218890070535949,                                                                    !- Coefficient2 x
    0.532971950588365,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_G_pdsp_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.83080383460836,                                                                   !- Coefficient1 Constant
    0.0163100863412201,                                                                 !- Coefficient2 x
    -0.000949079445226831,                                                              !- Coefficient3 x**2
    0.00870744462102819,                                                                !- Coefficient4 y
    -0.000262870319471698,                                                              !- Coefficient5 y**2
    0.00037744800140267,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.544966803829136,                                                                  !- Coefficient1 Constant
    -0.0304909793495366,                                                                !- Coefficient2 x
    0.00139455174655485,                                                                !- Coefficient3 x**2
    0.0278517206726416,                                                                 !- Coefficient4 y
    -0.000186938451751095,                                                              !- Coefficient5 y**2
    -0.00031353176777099,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.264370704367519,                                                                    !- Coefficient1 Constant
    0.263302396212442,                                                                    !- Coefficient2 x
    0.471689663820038,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_lt150ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t,                      !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t,                      !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr,                      !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_gt150tonlt300ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t,              !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t,              !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr,              !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_I_cent_gte300lt600ton_0.56kWpton_0.52IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t,              !- Name
    1.20787795471573,                                                                   !- Coefficient1 Constant
    0.0269514887742139,                                                                 !- Coefficient2 x
    -0.0011475067074667,                                                                !- Coefficient3 x**2
    -0.020576077886319,                                                                 !- Coefficient4 y
    0.0002021302305283,                                                                 !- Coefficient5 y**2
    0.000478586994824346,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t,              !- Name
    0.647192514186154,                                                                  !- Coefficient1 Constant
    -0.0244835834256789,                                                                !- Coefficient2 x
    0.000425790358320411,                                                               !- Coefficient3 x**2
    0.0287641038742605,                                                                 !- Coefficient4 y
    -0.000420748680333681,                                                              !- Coefficient5 y**2
    7.65077445644722e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr,              !- Name
    0.276961437778282,                                                                    !- Coefficient1 Constant
    0.101749137141622,                                                                    !- Coefficient2 x
    0.621382901680094,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt400lt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,               !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,               !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,               !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x


!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_K_lt150ton_9.7EER_15.79IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t,                           !- Name
    0.709194642668237,                                                                  !- Coefficient1 Constant
    0.0595655564873425,                                                                 !- Coefficient2 x
    -0.0019678469748782,                                                                !- Coefficient3 x**2
    0.0108990663829302,                                                                 !- Coefficient4 y
    -0.000284484985147474,                                                              !- Coefficient5 y**2
    -0.000222414965753283,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t,                           !- Name
    0.891871942369466,                                                                  !- Coefficient1 Constant
    -0.0298207516864359,                                                                !- Coefficient2 x
    0.00145949711826254,                                                                !- Coefficient3 x**2
    -0.00692888799504811,                                                               !- Coefficient4 y
    0.000453300718733124,                                                               !- Coefficient5 y**2
    -0.000302768261242289,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr,                      !- Name
    0.0368488259755917,                                                              !- Coefficient1 Constant
    0.100792200135822,                                                               !- Coefficient2 x
    1.61414212172688,                                                                !- Coefficient3 x**2
    -0.748013205238294,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_L_gt150ton_9.7EER_16.11IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t,                           !- Name
    0.879844416630538,                                                                  !- Coefficient1 Constant
    0.0604150176709789,                                                                 !- Coefficient2 x
    -0.00199418747324271,                                                               !- Coefficient3 x**2
    0.000936561770301372,                                                               !- Coefficient4 y
    -0.000155628648906122,                                                              !- Coefficient5 y**2
    -0.00015518502663619,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t,                           !- Name
    0.711588903409163,                                                                  !- Coefficient1 Constant
    -0.0295197355608497,                                                                !- Coefficient2 x
    0.00139048310597048,                                                                !- Coefficient3 x**2
    0.00155404341313681,                                                                !- Coefficient4 y
    0.000353132388220981,                                                               !- Coefficient5 y**2
    -0.000272144039845811,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr,                      !- Name
    0.0957110065782636,                                                              !- Coefficient1 Constant
    0.00990268145861235,                                                             !- Coefficient2 x
    1.54339631880243,                                                                !- Coefficient3 x**2
    -0.646736895539313,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_M_pdsp_lt75ton_0.78kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t,                      !- Name
    0.835803131151776,                                                                  !- Coefficient1 Constant
    0.0570566955818219,                                                                 !- Coefficient2 x
    -0.00211876924063226,                                                               !- Coefficient3 x**2
    0.000902776737716954,                                                               !- Coefficient4 y
    -0.000175900537026712,                                                              !- Coefficient5 y**2
    1.91890945678171e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t,                      !- Name
    0.84406437412397,                                                                   !- Coefficient1 Constant
    -0.0325040473862119,                                                                !- Coefficient2 x
    0.00157059947773943,                                                                !- Coefficient3 x**2
    -0.00307566360978903,                                                               !- Coefficient4 y
    0.000544993093642034,                                                               !- Coefficient5 y**2
    -0.000402017116390411,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr,                      !- Name
    0.107200338164923,                                                                    !- Coefficient1 Constant
    0.18261140160702,                                                                     !- Coefficient2 x
    0.705182407828055,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_N_pdsp_gt75lt150ton_0.75kWpton_0.489IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t,                 !- Name
    0.85070990377567,                                                                   !- Coefficient1 Constant
    0.0560374938498493,                                                                 !- Coefficient2 x
    -0.00207749440742218,                                                               !- Coefficient3 x**2
    -0.000147027025144222,                                                              !- Coefficient4 y
    -0.000152672233837323,                                                              !- Coefficient5 y**2
    2.34106633043157e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t,                 !- Name
    0.797371334177358,                                                                  !- Coefficient1 Constant
    -0.0313612846011331,                                                                !- Coefficient2 x
    0.00151439202063022,                                                                !- Coefficient3 x**2
    0.000419476506532049,                                                               !- Coefficient4 y
    0.000473258575034217,                                                               !- Coefficient5 y**2
    -0.00039769975426097,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr,                 !- Name
    0.183810628690404,                                                                    !- Coefficient1 Constant
    -0.0444166329081994,                                                                  !- Coefficient2 x
    0.855659760517794,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_O_pdsp_gt150lt300ton_0.68kWpton_0.438IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t,                !- Name
    0.822518898446997,                                                                  !- Coefficient1 Constant
    0.0389684690240185,                                                                 !- Coefficient2 x
    -0.00158759086252118,                                                               !- Coefficient3 x**2
    0.00404815554258776,                                                                !- Coefficient4 y
    -0.000188197658843202,                                                              !- Coefficient5 y**2
    0.000163610563197599,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t,                !- Name
    0.617870578273555,                                                                  !- Coefficient1 Constant
    -0.0201098781586568,                                                                !- Coefficient2 x
    0.00117488673146018,                                                                !- Coefficient3 x**2
    0.0136229223801484,                                                                 !- Coefficient4 y
    0.000172038315005616,                                                               !- Coefficient5 y**2
    -0.000438845920809658,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr,                !- Name
    0.0909358559361297,                                                                   !- Coefficient1 Constant
    0.207812402682297,                                                                    !- Coefficient2 x
    0.696735129081572,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_P_pdsp_gt300lt600ton_0.625kWpton_0.409IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t,                !- Name
    0.877217920252064,                                                                  !- Coefficient1 Constant
    0.0283928066538352,                                                                 !- Coefficient2 x
    -0.0012574771826124,                                                                !- Coefficient3 x**2
    0.00321701434853386,                                                                !- Coefficient4 y
    -0.000174144370393484,                                                              !- Coefficient5 y**2
    0.000232069229103176,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t,                !- Name
    0.656762759748161,                                                                  !- Coefficient1 Constant
    -0.0278910068323571,                                                                !- Coefficient2 x
    0.00134311095585416,                                                                !- Coefficient3 x**2
    0.016627005862086,                                                                  !- Coefficient4 y
    5.58592253762355e-05,                                                               !- Coefficient5 y**2
    -0.00034831230484849,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr,                !- Name
    0.103664727441931,                                                                    !- Coefficient1 Constant
    0.148024452126455,                                                                    !- Coefficient2 x
    0.744887320031613,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Q_pdsp_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,                     !- Name
    0.83182802133229,                                                                   !- Coefficient1 Constant
    0.0156565611166638,                                                                 !- Coefficient2 x
    -0.000927599295797936,                                                              !- Coefficient3 x**2
    0.0090670419449248,                                                                 !- Coefficient4 y
    -0.000271905095893654,                                                              !- Coefficient5 y**2
    0.000375529208860862,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,                     !- Name
    0.5536942221919,                                                                    !- Coefficient1 Constant
    -0.0303467036038219,                                                                !- Coefficient2 x
    0.00141191503427415,                                                                !- Coefficient3 x**2
    0.0265682199223082,                                                                 !- Coefficient4 y
    -0.000152864699610467,                                                              !- Coefficient5 y**2
    -0.000324776825190598,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,                     !- Name
    0.0617061022735642,                                                                   !- Coefficient1 Constant
    0.261711120841577,                                                                    !- Coefficient2 x
    0.677017397684858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_R_cent_lt150ton_0.695kWpton_0.44IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t,                      !- Name
    0.972517249408319,                                                                  !- Coefficient1 Constant
    0.0408610717438467,                                                                 !- Coefficient2 x
    -0.00178111487575404,                                                               !- Coefficient3 x**2
    -0.00821742431294129,                                                               !- Coefficient4 y
    1.3458908586408e-05,                                                                !- Coefficient5 y**2
    0.000328140258926951,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t,                      !- Name
    0.627359530965544,                                                                  !- Coefficient1 Constant
    -0.0289893446578552,                                                                !- Coefficient2 x
    0.00102690574738506,                                                                !- Coefficient3 x**2
    0.0279576021583007,                                                                 !- Coefficient4 y
    -0.000349863945900109,                                                              !- Coefficient5 y**2
    2.41144705371036e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr,                      !- Name
    0.072182825446741,                                                                    !- Coefficient1 Constant
    0.108650031225169,                                                                    !- Coefficient2 x
    0.818174408728089,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_S_cent_gt150lt300ton_0.635kWpton_0.399IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t,                !- Name
    0.971699116458859,                                                                  !- Coefficient1 Constant
    0.0361920290240177,                                                                 !- Coefficient2 x
    -0.00185774607737747,                                                               !- Coefficient3 x**2
    -0.00522358786117583,                                                               !- Coefficient4 y
    -0.000133817699091219,                                                              !- Coefficient5 y**2
    0.000709461042757423,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t,                !- Name
    0.526475031540476,                                                                  !- Coefficient1 Constant
    -0.0308431669279707,                                                                !- Coefficient2 x
    0.000734914166904871,                                                               !- Coefficient3 x**2
    0.0355320349651664,                                                                 !- Coefficient4 y
    -0.000509893750570682,                                                              !- Coefficient5 y**2
    0.000216037231668705,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr,                !- Name
    0.0649786389666422,                                                                   !- Coefficient1 Constant
    0.151829213809826,                                                                    !- Coefficient2 x
    0.779131231823531,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_T_cent_gt300lt400ton_0.595kWpton_0.389IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t,               !- Name
    1.02333694450971,                                                                   !- Coefficient1 Constant
    0.0333781947173553,                                                                 !- Coefficient2 x
    -0.00174216726822566,                                                               !- Coefficient3 x**2
    -0.00543797568350635,                                                               !- Coefficient4 y
    -0.000152979403012571,                                                              !- Coefficient5 y**2
    0.000632602866390414,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t,               !- Name
    0.547809585784552,                                                                  !- Coefficient1 Constant
    -0.0294703091959571,                                                                !- Coefficient2 x
    0.000841857227067557,                                                               !- Coefficient3 x**2
    0.0328878344849965,                                                                 !- Coefficient4 y
    -0.000422587176479641,                                                              !- Coefficient5 y**2
    4.76067012284652e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr,               !- Name
    0.0828121003830807,                                                                   !- Coefficient1 Constant
    0.152816343206313,                                                                    !- Coefficient2 x
    0.764822154710605,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt400lt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_V_pdsp_lt150ton_0.7903kWpton_0.676IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t,                       !- Name
    0.840897646732281,                                                                  !- Coefficient1 Constant
    0.0592627663792461,                                                                 !- Coefficient2 x
    -0.0022248458075705,                                                                !- Coefficient3 x**2
    0.000734648618533713,                                                               !- Coefficient4 y
    -0.000187786527115434,                                                              !- Coefficient5 y**2
    2.00123738299338e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t,                       !- Name
    0.817023886267129,                                                                  !- Coefficient1 Constant
    -0.0342134657004993,                                                                !- Coefficient2 x
    0.00163763139218863,                                                                !- Coefficient3 x**2
    -0.00259006250130074,                                                               !- Coefficient4 y
    0.000566434659498806,                                                               !- Coefficient5 y**2
    -0.00038887658149239,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr,                       !- Name
    0.276036751077667,                                                                    !- Coefficient1 Constant
    0.253576804006473,                                                                    !- Coefficient2 x
    0.466352585515858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_X_pdsp_gt150lt300ton_0.7178kWpton_0.625IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t,                 !- Name
    0.850132807800842,                                                                  !- Coefficient1 Constant
    0.0502343295352255,                                                                 !- Coefficient2 x
    -0.00195120457939483,                                                               !- Coefficient3 x**2
    0.000605822609468436,                                                               !- Coefficient4 y
    -0.000160876493854795,                                                              !- Coefficient5 y**2
    0.000118196271088028,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t,                 !- Name
    0.627193472420831,                                                                  !- Coefficient1 Constant
    -0.0156455505981998,                                                                !- Coefficient2 x
    0.00106744617521574,                                                                !- Coefficient3 x**2
    0.00826960472658324,                                                                !- Coefficient4 y
    0.000331436779314418,                                                               !- Coefficient5 y**2
    -0.0005145783938772,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr,                 !- Name
    0.250800802489875,                                                                    !- Coefficient1 Constant
    0.345915394600576,                                                                    !- Coefficient2 x
    0.399137769109547,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Y_pdsp_gt300ton_0.6395kWpton_0.571IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t,                      !- Name
    0.873130400739749,                                                                  !- Coefficient1 Constant
    0.0335989914501505,                                                                 !- Coefficient2 x
    -0.00139120004985455,                                                               !- Coefficient3 x**2
    0.00096114442648071,                                                                !- Coefficient4 y
    -0.000113729056099981,                                                              !- Coefficient5 y**2
    0.000177891933315607,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t,                      !- Name
    0.664853649239487,                                                                  !- Coefficient1 Constant
    -0.0290160572428209,                                                                !- Coefficient2 x
    0.00133902470193009,                                                                !- Coefficient3 x**2
    0.0178233028571746,                                                                 !- Coefficient4 y
    7.96196788692315e-06,                                                               !- Coefficient5 y**2
    -0.000318321132184388,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr,                      !- Name
    0.320097331849236,                                                                    !- Coefficient1 Constant
    0.0743563119447526,                                                                   !- Coefficient2 x
    0.602937685106011,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Z_cent_lt150ton_0.7034kWpton_0.669IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t,                       !- Name
    0.973309719122317,                                                                  !- Coefficient1 Constant
    0.0409961889401372,                                                                 !- Coefficient2 x
    -0.00178162371106658,                                                               !- Coefficient3 x**2
    -0.00833951415659951,                                                               !- Coefficient4 y
    1.59435908467624e-05,                                                               !- Coefficient5 y**2
    0.000326967712730548,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t,                       !- Name
    0.628525167186561,                                                                  !- Coefficient1 Constant
    -0.0287976909959231,                                                                !- Coefficient2 x
    0.00101889690576669,                                                                !- Coefficient3 x**2
    0.0278668332021359,                                                                 !- Coefficient4 y
    -0.00034917883528767,                                                               !- Coefficient5 y**2
    2.36450275390337e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr,                       !- Name
    0.281669283772332,                                                                    !- Coefficient1 Constant
    0.202762250701057,                                                                    !- Coefficient2 x
    0.515409156926609,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AA_cent_gt150lt300ton_0.6337kWpton_0.595IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t,               !- Name
    0.909632522228273,                                                                  !- Coefficient1 Constant
    0.0354598311790981,                                                                 !- Coefficient2 x
    -0.0018813582248979,                                                                !- Coefficient3 x**2
    -0.00180823242560131,                                                               !- Coefficient4 y
    -0.000157537778222949,                                                              !- Coefficient5 y**2
    0.000648407755606432,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t,               !- Name
    0.464330147187021,                                                                  !- Coefficient1 Constant
    -0.0338344301001628,                                                                !- Coefficient2 x
    0.000730584200983082,                                                               !- Coefficient3 x**2
    0.0403453763038445,                                                                 !- Coefficient4 y
    -0.000592261898644164,                                                              !- Coefficient5 y**2
    0.000277015931844547,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr,               !- Name
    0.339493762471831,                                                                    !- Coefficient1 Constant
    0.0490895433870147,                                                                   !- Coefficient2 x
    0.611582147741153,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AB_cent_gt300ton_0.5766kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t,                     !- Name
    0.988289399105446,                                                                  !- Coefficient1 Constant
    0.031127718217927,                                                                  !- Coefficient2 x
    -0.00154986412921254,                                                               !- Coefficient3 x**2
    -0.00334864255828258,                                                               !- Coefficient4 y
    -0.000146694443912943,                                                              !- Coefficient5 y**2
    0.000502974958539996,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t,                     !- Name
    0.563967192309392,                                                                  !- Coefficient1 Constant
    -0.034330681975216,                                                                 !- Coefficient2 x
    0.00101506219660673,                                                                !- Coefficient3 x**2
    0.0339405925147554,                                                                 !- Coefficient4 y
    -0.000431970984586658,                                                              !- Coefficient5 y**2
    -2.52410848639146e-05,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr,                     !- Name
    0.309752375539755,                                                                    !- Coefficient1 Constant
    0.153649268551135,                                                                    !- Coefficient2 x
    0.536462254009109,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! CAV_bas_OA_Controller, CAV_bas Cooling Coil
! END ECONOMIZER MAP


  ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_DC_SCH,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_DC_SCH;          !- Cooling Setpoint Temperature Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

  Curve:QuadLinear,
    WSHP_CoolCapCurveTot,   !- Name
    -4.30266987344639,       !- Coefficient1 Constant
    7.18536990534372,        !- Coefficient2 w
    -2.23946714486189,       !- Coefficient3 x
    0.139995928440879,       !- Coefficient4 y
    0.102660179888915,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WSHP_CoolCapCurveSens,  !- Name
    6.0019444814887,         !- Coefficient1 Constant
    22.6300677244073,        !- Coefficient2 v
    -26.7960783730934,       !- Coefficient3 w
    -1.72374720346819,       !- Coefficient4 x
    0.490644802367817,       !- Coefficient5 y
    0.0693119353468141,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_CoolPowerCurve,      !- Name
    -5.67775976415698,       !- Coefficient1 Constant
    0.438988156976704,       !- Coefficient2 w
    5.845277342193,          !- Coefficient3 x
    0.141605667000125,       !- Coefficient4 y
    -0.168727936032429,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatCapCurve,      !- Name
    0.237847462869254,       !- Coefficient1 Constant
    -3.35823796081626,       !- Coefficient2 w
    3.80640467406376,        !- Coefficient3 x
    0.179200417311554,       !- Coefficient4 y
    0.12860719846082,        !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatPowerCurve,      !- Name
    -3.79175529243238,       !- Coefficient1 Constant
    3.38799239505527,        !- Coefficient2 w
    1.5022612076303,         !- Coefficient3 x
    -0.177653510577989,      !- Coefficient4 y
    -0.103079864171839,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-~~~~ Boiler_tmpl ~~~

!- Account for condensing boiler

!-   ===========  All objects for central boiler system ===========
  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,  !- Design Loop Exit Temperature {C}
    11.11;      !- Loop Design Temperature Difference {deltaC}

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Demand Bypass Branch,  !- Branch N Name
    HeatSys1 Demand Outlet Branch;  !- Branch N Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name




  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    180705.7,         !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 
    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,            !- Design Power Sizing Method
    ,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========



  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NaturalGas,              !- Fuel Type
1415163.31, !- Nominal Capacity {W}
0.9, !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoiler_Perf_One_Boiler,  !- Normalized Boiler Efficiency Curve Name

    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

SetpointManager:ReturnTemperature:HotWater,
    HeatSys1 Loop Setpoint Manager,  !- Name
    HeatSys1 Supply Outlet Node,  !- Plant Loop Supply Outlet Node
    HeatSys1 Supply Inlet Node,  !- Plant Loop Supply Inlet Node
    10,                      !- Minimum Supply Temperature Setpoint {C}
    60,                      !- Maximum Supply Temperature Setpoint {C}
    Constant,                !- Return Temperature Setpoint Input Type
    48.89;                      !- Return Temperature Setpoint Constant Value {C}



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



!-~~~~ ChlrMsc_tmpl ~~~




  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,  !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller1,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,  !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller2,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name


  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    CoolSys1 Supply Supply Side Branches,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name

    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    CoolSys1 Demand Demand Side Branches,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Basement Demand Load Branch,  !- Outlet Branch 1 Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Branch 2 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Branch 3 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Branch 4 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 10 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 2 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Outlet Branch 2 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Outlet Branch 3 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Outlet Branch 4 Name
    CoolSys1 Basement Demand Load Branch;  !- Outlet Branch 1 Name

  Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,  !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,  !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Inlet Branch 2 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Inlet Branch 3 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Inlet Branch 4 Name
    CoolSys1 Basement Demand Load Branch;  !- Inlet Branch 1 Name

  ConnectorList,
    CoolSys1 Supply Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;  !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;  !- Connector 2 Name



  Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,  !- Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    73247.353,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,  !- Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    73247.353,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}






  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    105797.754,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
   Intermittent,            !- Pump Control Type
   ,                        !- Pump Flow Rate Schedule Name
   ,                        !- Pump Curve Name
   ,                        !- Impeller Diameter {m}
   ,                        !- VFD Control Type
   ,                        !- Pump rpm Schedule Name
   ,                        !- Minimum Pressure Schedule
   ,                        !- Maximum Pressure Schedule
   ,                        !- Minimum RPM Schedule
   ,                        !- Maximum RPM Schedule
   ,                        !- Zone Name
   ,                        !- Skin Loss Radiative Fraction
   ,                        !- Design Power Sizing Method
   ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
   1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
955184.83, !- Reference Capacity {W}
5.5965, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.02712255, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
WC_PD_2010_PB_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_2010_PB_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PB_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
955184.83, !- Reference Capacity {W}
5.5965, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.02712255, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
WC_PD_2010_PB_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_2010_PB_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PB_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}


  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
955184.83, !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
955184.83, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name


  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



!-~~~~ Chlr_WC_tmpl ~~~

  Sizing:Plant,
    CoolSys1_Supply,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    8.33;           !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1_Demand,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    8.33;           !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CoolSys1_Supply,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Supply Demand Side Branches,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
    CoolSys1 Supply Side Bypass,  !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Supply Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Bypass,  !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Bypass,  !- Name
    CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Supply Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,  !- Name
    CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name

  PlantLoop,
    CoolSys1_Demand,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Demand Supply Side Branches,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
    CoolSys1 Demand Side Bypass,  !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Demand Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass,  !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass,  !- Name
    CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Demand Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,  !- Name
    CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name
    
HeatExchanger:FluidToFluid,
    Bypass Heat Exchanger,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Exchanger  Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1;                       !- Sizing Factor

    
  PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentList,
    CoolSys1 HeatExchanger,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Bypass Heat Exchanger;   !- Equipment 1 Name
    
  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
955184.83, !- Load Range 1 Upper Limit {W}
    CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name



  EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,  !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,      !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller1PumpFlow,        !- Name
    COOLSYS1 CHILLER1 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,        !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2Status,          !- Name
    COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
    Plant Component Chiller:Electric:ReformulatedEIR,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,  !- Name
    CoolSys1_Supply,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Program,          ! Addendum DV
    PlantPump_EMS_Program,              ! 
IF ChillerPlantDemandLoad < 955184.83, ! Addendum DV EMS Chiller Capacity.  Will be overriden by sizing script.
      SET Chiller2PumpStatus = 0,  !- <none>
    SET Chiller2Status = 0,  !- <none>
    SET Chiller2PumpFlow = 0,!- <none>
    ELSE,                    !- <none>
    SET Chiller2PumpStatus = 1,  !- <none>
    SET Chiller2Status = 1,  !- <none>
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    PlantPump_EMS_Program Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PlantPump_EMS_Program;   !- Program Name 1




!-~~~~ Tower_tmpl ~~~


!- Design Loop Exit Temperature: Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Loop Design Temperature Difference: Per  90.1-2010 G3.1.3.13, design temperature rise of 10F (range temperature).
!- Sizing Option: new inputs after V8.3. We choose coincident to be aligned with system sizing. Default (leaving blank) is noncoincident.
!- Zone Timesteps in Averaging Window: alignment with system inputs for Timesteps in Averaging Window.
!- Coincident Sizing Factor Mode: GlobalCoolingSizingFactor aligns with the system level sizing parameter inputs.


  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444444,                    !- Design Loop Exit Temperature {C}
    5.55555555555556,                     !- Loop Design Temperature Difference {deltaC}
    Coincident,      !- Sizing Option
    6,                  !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name

    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name

    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name
    
  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name


  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

 !- Minimum and maximum Loop Temperatures are relaxed and not used to set the control or sizing limits.

  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
955184.83, !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
955184.83, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name


  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name


  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name

    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name

    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name

    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name

    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

  OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name

  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

!- Design Outdoor Air Wet-Bulb Temperature from the EPW file
!- Design Range Temperature is set to 10 deltaF per 90.1-2010 G3.1.3.13
!- Design Approach Temperature. Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Therefore, we use Design Approach Temperature to set condenser water design supply temperature, i.e. Design Approach Temperature = min(10F, (85 - Design OA WbT from EPW))

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    21.8,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,           !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.0490975, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
13306.1309844556, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    21.8,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,           !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.0490975, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
13306.1309844556, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor


  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    SEQUENTIAL,              !- Flow Sequencing Control Scheme
    148556.625,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909, !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller1_Status,         !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller2_Status,         !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveInput,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveValue,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    TowerCurveOutput,        !- Name
    Tower_Fan_Curve,         !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type


  EnergyManagementSystem:Program,
    ChangTowerFlow,          !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,  !- <none>
    ELSE,                    !- <none>
    SET AirInput = 0.2,      !- <none>
    ENDIF,                   !- <none>
    SET TowerCurveOutput =  2* (AirInput^3),  !- <none>
    ELSE,                    !- <none>
    SET TowerCurveOutput = SensedCurveValue,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ChangTowerFlow;          !- Program Name 1


!-~~~~ WSHP_tmpl ~~~



  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}



  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Central Boiler Branch,   !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Central Boiler Branch,   !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,    !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name


  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    Plant Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    Plant Demand Bypass Branch;  !- <none>

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Branch 3 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Branch 4 Name
    Plant Demand Bypass Branch,  !- <none>
    Plant Demand Outlet Branch;  !- <none>

  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration

  PlantLoop,
    Single Water Plant Loop, !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent,  !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    WSHPPlant Operation Scheme,  !- Control Scheme 1 Name
    Always_On;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,  !- Name
    FluidCooler:TwoSpeed,    !- Equipment 1 Object Type
    Central Tower,           !- Equipment 1 Name
    Central Tower Inlet Node,!- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,!- Setpoint 1 Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Central Boiler,            !- Equipment 2 Name
    Central Boiler Inlet Node, !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,!- Setpoint 2 Node Name
    autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type


!- Based on EnergyPlus 9.0 Reference, default 
!- Low Fan Speed U-Factor Times Area Sizing Factor 0.6
!- Low Speed Nominal Capacity Sizing Factor 0.5
!- Low Fan Speed Air Flow Rate Sizing Factor 0.5
!- Low Fan Speed Fan Power Sizing Factor 0.16

  FluidCooler:TwoSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    582060,                  !- High Speed Nominal Capacity {W}
    291030,                  !- Low Speed Nominal Capacity {W}
    0.5,                     !- Low Speed Nominal Capacity Sizing Factor
    51.67,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6,                    !- Design Entering Air Wet-bulb Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    43776.2410666667,  !- High Fan Speed Fan Power {W}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.16;                     !- Low Fan Speed Fan Power Sizing Factor


OutdoorAir:Node,
    Central Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179045.1073,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
524422.25, !- Nominal Capacity {W}
0.9, !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoiler_Perf_One_Boiler,  !- Normalized Boiler Efficiency Curve Name

    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-~~~~ MZSys_tmpl ~~~

!    vav_vav_bot_min_oa =     2.0305
!    add_ck_vav_bot = Yes
!    VAV_bot_WITH_REHEAT_ERV = No
!    VAV_bot_WITH_REHEAT_ERV_power = 1506.88375


!-   ===========  All central AHU objects for system:  VAV_bot WITH REHEAT ===========
  Sizing:System,
    VAV_bot WITH REHEAT,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.0305,    !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_bot WITH REHEAT_OANode List,    !- Name
    VAV_bot WITH REHEAT_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_bot WITH REHEAT Air Loop Branches,  !- Name
    VAV_bot WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_bot WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT_OA,             !- Component 1 Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_bot WITH REHEAT Cooling Coil,  !- Component 2 Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_bot WITH REHEAT Heating Coil,  !- Component 3 Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan,       !- Component 4 Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_bot WITH REHEAT,                !- Name
    VAV_bot WITH REHEAT_Controllers,    !- Controller List Name
    VAV_bot WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_bot WITH REHEAT_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT_OA,             !- Name
    VAV_bot WITH REHEAT_OA_Controllers, !- Controller List Name
    VAV_bot WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_bot WITH REHEAT_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_bot WITH REHEAT_OAMixing Box,    !- Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name

    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_bot WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_bot WITH REHEAT Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_bot WITH REHEAT_OA_Controller,  !- Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_BOT WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_bot WITH REHEAT_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT,            !- Name
     VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_bot WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Air Path,  !- Name
     VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
     GroundFloor_Plenum_Return,  !- Component 1 Name
     AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
     VAV_bot WITH REHEAT Return Air Mixer;  !- Component 2 Object Name

  AirLoopHVAC:ReturnPlenum,
    GroundFloor_Plenum_Return,  !- Name
    GroundFloor_Plenum,      !- Zone Name
    GroundFloor_Plenum_Node,  !- Zone Node Name
    GroundFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_1 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Inlet 5 Node Name


  AirLoopHVAC:ZoneSplitter,
    VAV_bot WITH REHEAT Supply Air Splitter,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_bot WITH REHEAT Return Air Mixer,  !- Name
     VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    GroundFloor_Plenum Outlet Node;  !- Inlet 1 Node Name


  Fan:VariableVolume,
     VAV_bot WITH REHEAT Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,  !- Air Inlet Node Name
     VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT_DCV,        !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,             !- Zone 1 Name
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_3,             !- Zone 2 Name
    SZ DSOA Perimeter_bot_ZN_3,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,             !- Zone 3 Name
    SZ DSOA Perimeter_bot_ZN_2,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_1,             !- Zone 4 Name
    SZ DSOA Perimeter_bot_ZN_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,             !- Zone 5 Name
    SZ DSOA Perimeter_bot_ZN_4,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5

  EnergyManagementSystem:Sensor,
      vav_bot_OA_VRP,                  !- Name
      VAV_bot WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_bot_OA,                      !- Name
      VAV_bot WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_bot_SUPPLY_FLOW,                      !- Name
      VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_bot_MAX_OA_FRAC,             !- Name
      VAV_BOT WITH REHEAT Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_bot_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_bot_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_bot_MAX_OA_FRAC,             !- Name
      IF vav_bot_OA > vav_bot_OA_VRP,          !- Program Line 1
      SET vav_bot_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_bot_SUPPLY_FLOW > 0, !- A5
      SET vav_bot_MAX_OA_FRAC =      2.0305 / vav_bot_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_bot_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_bot WITH REHEAT Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Cooling Coil,  !- Component 1 Name
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,   !- Sensor Node Name
    VAV_bot WITH REHEAT CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_bot WITH REHEAT Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Heating Coil,  !- Component 1 Name
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,   !- Sensor Node Name
    VAV_bot WITH REHEAT HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Core_bottom ~~~


  Sizing:Zone,
    Core_bottom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Core_bottom_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Core_bottom Thermostat,      !- Name
    Core_bottom,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Core_bottom Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_bottom HCoil Water Inlet,  !- Water Inlet Node Name
    Core_bottom HCoil Water Outlet,  !- Water Outlet Node Name
    Core_bottom VAV Box Damper Node,    !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Core_bottom Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    Core_bottom HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Core_bottom HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Core_bottom ~~~

  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Core_bottom,                 !- Zone Name
    Core_bottom Equipment,       !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,      !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name




  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.309,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_3 ~~~


  Sizing:Zone,
    Perimeter_bot_ZN_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_bot_ZN_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,      !- Name
    Perimeter_bot_ZN_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_3 ~~~

  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes, !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,                 !- Zone Name
    Perimeter_bot_ZN_3 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,      !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,     !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.248,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_2 ~~~


  Sizing:Zone,
    Perimeter_bot_ZN_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_bot_ZN_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,      !- Name
    Perimeter_bot_ZN_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_2 ~~~

  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes, !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,                 !- Zone Name
    Perimeter_bot_ZN_2 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,      !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,     !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.128,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_1 ~~~


  Sizing:Zone,
    Perimeter_bot_ZN_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_bot_ZN_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,      !- Name
    Perimeter_bot_ZN_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_1 ~~~

  NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes, !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,                 !- Zone Name
    Perimeter_bot_ZN_1 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,      !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,     !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.175,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_bot_ZN_4 ~~~


  Sizing:Zone,
    Perimeter_bot_ZN_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_bot_ZN_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,      !- Name
    Perimeter_bot_ZN_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_bot_ZN_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_bot_ZN_4 ~~~

  NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes, !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,                 !- Zone Name
    Perimeter_bot_ZN_4 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,      !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,     !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.102,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_vav_mid_min_oa =     20.306
!    add_ck_vav_mid = Yes
!    VAV_mid_WITH_REHEAT_ERV = No
!    VAV_mid_WITH_REHEAT_ERV_power = 1506.9555


!-   ===========  All central AHU objects for system:  VAV_mid WITH REHEAT ===========
  Sizing:System,
    VAV_mid WITH REHEAT,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         20.306,    !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_mid WITH REHEAT_OANode List,    !- Name
    VAV_mid WITH REHEAT_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_mid WITH REHEAT Air Loop Branches,  !- Name
    VAV_mid WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_mid WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_mid WITH REHEAT_OA,             !- Component 1 Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_mid WITH REHEAT Cooling Coil,  !- Component 2 Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_mid WITH REHEAT Heating Coil,  !- Component 3 Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan,       !- Component 4 Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_mid WITH REHEAT,                !- Name
    VAV_mid WITH REHEAT_Controllers,    !- Controller List Name
    VAV_mid WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_mid WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_mid WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_mid WITH REHEAT_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT_OA,             !- Name
    VAV_mid WITH REHEAT_OA_Controllers, !- Controller List Name
    VAV_mid WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_mid WITH REHEAT_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_mid WITH REHEAT_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_mid WITH REHEAT_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_mid WITH REHEAT_OAMixing Box,    !- Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name

    VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_mid WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_mid WITH REHEAT Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_mid WITH REHEAT_OA_Controller,  !- Name
    VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_MID WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_mid WITH REHEAT_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT,            !- Name
     VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_mid WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Air Path,  !- Name
     VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
     MidFloor_Plenum_Return,  !- Component 1 Name
     AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
     VAV_mid WITH REHEAT Return Air Mixer;  !- Component 2 Object Name

  AirLoopHVAC:ReturnPlenum,
    MidFloor_Plenum_Return,  !- Name
    MidFloor_Plenum,         !- Zone Name
    MidFloor_Plenum_Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node,  !- Inlet 1 Node Name
    Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_1 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Inlet 5 Node Name


  AirLoopHVAC:ZoneSplitter,
    VAV_mid WITH REHEAT Supply Air Splitter,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_mid WITH REHEAT Return Air Mixer,  !- Name
     VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name


  Fan:VariableVolume,
     VAV_mid WITH REHEAT Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,  !- Air Inlet Node Name
     VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Controller:MechanicalVentilation,
    VAV_mid WITH REHEAT_DCV,        !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid,             !- Zone 1 Name
    SZ DSOA Core_mid,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_3,             !- Zone 2 Name
    SZ DSOA Perimeter_mid_ZN_3,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,             !- Zone 3 Name
    SZ DSOA Perimeter_mid_ZN_2,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_1,             !- Zone 4 Name
    SZ DSOA Perimeter_mid_ZN_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,             !- Zone 5 Name
    SZ DSOA Perimeter_mid_ZN_4,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5

  EnergyManagementSystem:Sensor,
      vav_mid_OA_VRP,                  !- Name
      VAV_mid WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_mid_OA,                      !- Name
      VAV_mid WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_mid_SUPPLY_FLOW,                      !- Name
      VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_mid_MAX_OA_FRAC,             !- Name
      VAV_MID WITH REHEAT Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_mid_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_mid_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_mid_MAX_OA_FRAC,             !- Name
      IF vav_mid_OA > vav_mid_OA_VRP,          !- Program Line 1
      SET vav_mid_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_mid_SUPPLY_FLOW > 0, !- A5
      SET vav_mid_MAX_OA_FRAC =      20.306 / vav_mid_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_mid_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_mid WITH REHEAT_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_mid WITH REHEAT Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_mid WITH REHEAT CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Cooling Coil,  !- Component 1 Name
    VAV_mid WITH REHEAT CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,   !- Sensor Node Name
    VAV_mid WITH REHEAT CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_mid WITH REHEAT Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_mid WITH REHEAT HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Heating Coil,  !- Component 1 Name
    VAV_mid WITH REHEAT HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,   !- Sensor Node Name
    VAV_mid WITH REHEAT HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Core_mid ~~~


  Sizing:Zone,
    Core_mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Core_mid_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Core_mid Thermostat,      !- Name
    Core_mid,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Core_mid Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_mid HCoil Water Inlet,  !- Water Inlet Node Name
    Core_mid HCoil Water Outlet,  !- Water Outlet Node Name
    Core_mid VAV Box Damper Node,    !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Core_mid Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_mid VAV Box Reheat Coil,  !- Component 1 Name
    Core_mid HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Core_mid HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Core_mid ~~~

  NodeList,
    Core_mid Inlet Nodes, !- Name
    Core_mid VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Core_mid,                 !- Zone Name
    Core_mid Equipment,       !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,      !- Zone Air Node Name
    Core_mid Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Core_mid Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_mid VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,     !- Name
    Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.329,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_mid_ZN_3 ~~~


  Sizing:Zone,
    Perimeter_mid_ZN_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_mid_ZN_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,      !- Name
    Perimeter_mid_ZN_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_mid_ZN_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_mid_ZN_3 ~~~

  NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes, !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,                 !- Zone Name
    Perimeter_mid_ZN_3 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,      !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,     !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.266,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_mid_ZN_2 ~~~


  Sizing:Zone,
    Perimeter_mid_ZN_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_mid_ZN_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name

!    perimeter_mid_zn_2_mdp =     0.124;


  ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,      !- Name
    Perimeter_mid_ZN_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,       !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;       !- Cooling Setpoint Temperature Schedule Name



!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_mid_ZN_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_mid_ZN_2 ~~~

  NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes, !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,                 !- Zone Name
    Perimeter_mid_ZN_2 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,      !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,     !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    Perimeter_mid_ZN_2_MDP_Sch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_mid_ZN_1 ~~~


  Sizing:Zone,
    Perimeter_mid_ZN_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_mid_ZN_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,      !- Name
    Perimeter_mid_ZN_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_mid_ZN_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_mid_ZN_1 ~~~

  NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes, !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,                 !- Zone Name
    Perimeter_mid_ZN_1 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,      !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,     !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.18,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_mid_ZN_4 ~~~


  Sizing:Zone,
    Perimeter_mid_ZN_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_mid_ZN_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,      !- Name
    Perimeter_mid_ZN_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_mid_ZN_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_mid_ZN_4 ~~~

  NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes, !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,                 !- Zone Name
    Perimeter_mid_ZN_4 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,      !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,     !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.116,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_vav_top_min_oa =     2.0305
!    add_ck_vav_top = Yes
!    VAV_top_WITH_REHEAT_ERV = No
!    VAV_top_WITH_REHEAT_ERV_power = 1506.88375


!-   ===========  All central AHU objects for system:  VAV_top WITH REHEAT ===========
  Sizing:System,
    VAV_top WITH REHEAT,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.0305,    !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_top WITH REHEAT_OANode List,    !- Name
    VAV_top WITH REHEAT_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_top WITH REHEAT Air Loop Branches,  !- Name
    VAV_top WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_top WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_top WITH REHEAT_OA,             !- Component 1 Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_top WITH REHEAT Cooling Coil,  !- Component 2 Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_top WITH REHEAT Heating Coil,  !- Component 3 Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_top WITH REHEAT Fan,       !- Component 4 Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_top WITH REHEAT,                !- Name
    VAV_top WITH REHEAT_Controllers,    !- Controller List Name
    VAV_top WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_top WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_top WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_top WITH REHEAT_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT_OA,             !- Name
    VAV_top WITH REHEAT_OA_Controllers, !- Controller List Name
    VAV_top WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_top WITH REHEAT_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_top WITH REHEAT_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_top WITH REHEAT_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_top WITH REHEAT_OAMixing Box,    !- Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name

    VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_top WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_top WITH REHEAT Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_top WITH REHEAT_OA_Controller,  !- Name
    VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_TOP WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_top WITH REHEAT_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT,            !- Name
     VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_top WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Air Path,  !- Name
     VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
     TopFloor_Plenum_Return,  !- Component 1 Name
     AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
     VAV_top WITH REHEAT Return Air Mixer;  !- Component 2 Object Name

  AirLoopHVAC:ReturnPlenum,
    TopFloor_Plenum_Return,  !- Name
    TopFloor_Plenum,         !- Zone Name
    TopFloor_Plenum_Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node,  !- Inlet 1 Node Name
    Perimeter_top_ZN_3 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_top_ZN_2 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_top_ZN_1 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Inlet 5 Node Name


  AirLoopHVAC:ZoneSplitter,
    VAV_top WITH REHEAT Supply Air Splitter,  !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_top WITH REHEAT Return Air Mixer,  !- Name
     VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name


  Fan:VariableVolume,
     VAV_top WITH REHEAT Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,  !- Air Inlet Node Name
     VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Controller:MechanicalVentilation,
    VAV_top WITH REHEAT_DCV,        !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top,             !- Zone 1 Name
    SZ DSOA Core_top,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_3,             !- Zone 2 Name
    SZ DSOA Perimeter_top_ZN_3,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,             !- Zone 3 Name
    SZ DSOA Perimeter_top_ZN_2,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_1,             !- Zone 4 Name
    SZ DSOA Perimeter_top_ZN_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,             !- Zone 5 Name
    SZ DSOA Perimeter_top_ZN_4,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5

  EnergyManagementSystem:Sensor,
      vav_top_OA_VRP,                  !- Name
      VAV_top WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_top_OA,                      !- Name
      VAV_top WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_top_SUPPLY_FLOW,                      !- Name
      VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_top_MAX_OA_FRAC,             !- Name
      VAV_TOP WITH REHEAT Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_top_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_top_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_top_MAX_OA_FRAC,             !- Name
      IF vav_top_OA > vav_top_OA_VRP,          !- Program Line 1
      SET vav_top_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_top_SUPPLY_FLOW > 0, !- A5
      SET vav_top_MAX_OA_FRAC =      2.0305 / vav_top_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_top_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_top WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_top WITH REHEAT_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_top WITH REHEAT Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_top WITH REHEAT CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_top WITH REHEAT CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Cooling Coil,  !- Component 1 Name
    VAV_top WITH REHEAT CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_top WITH REHEAT_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,   !- Sensor Node Name
    VAV_top WITH REHEAT CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_top WITH REHEAT Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_top WITH REHEAT HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_top WITH REHEAT HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Heating Coil,  !- Component 1 Name
    VAV_top WITH REHEAT HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_top WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,   !- Sensor Node Name
    VAV_top WITH REHEAT HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Core_top ~~~


  Sizing:Zone,
    Core_top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Core_top_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Core_top Thermostat,      !- Name
    Core_top,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Core_top Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_top HCoil Water Inlet,  !- Water Inlet Node Name
    Core_top HCoil Water Outlet,  !- Water Outlet Node Name
    Core_top VAV Box Damper Node,    !- Air Inlet Node Name
    Core_top VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Core_top Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_top VAV Box Reheat Coil,  !- Component 1 Name
    Core_top HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Core_top HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Core_top ~~~

  NodeList,
    Core_top Inlet Nodes, !- Name
    Core_top VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Core_top,                 !- Zone Name
    Core_top Equipment,       !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,      !- Zone Air Node Name
    Core_top Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Core_top Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_top VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,     !- Name
    Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.339,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_top_ZN_3 ~~~


  Sizing:Zone,
    Perimeter_top_ZN_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_top_ZN_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,      !- Name
    Perimeter_top_ZN_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_top_ZN_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_top_ZN_3 ~~~

  NodeList,
    Perimeter_top_ZN_3 Inlet Nodes, !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,                 !- Zone Name
    Perimeter_top_ZN_3 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,      !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,     !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.234,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_top_ZN_2 ~~~


  Sizing:Zone,
    Perimeter_top_ZN_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_top_ZN_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,      !- Name
    Perimeter_top_ZN_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_top_ZN_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_top_ZN_2 ~~~

  NodeList,
    Perimeter_top_ZN_2 Inlet Nodes, !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,                 !- Zone Name
    Perimeter_top_ZN_2 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,      !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,     !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.124,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_top_ZN_1 ~~~


  Sizing:Zone,
    Perimeter_top_ZN_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_top_ZN_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,      !- Name
    Perimeter_top_ZN_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_top_ZN_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_top_ZN_1 ~~~

  NodeList,
    Perimeter_top_ZN_1 Inlet Nodes, !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,                 !- Zone Name
    Perimeter_top_ZN_1 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,      !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,     !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.166,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Perimeter_top_ZN_4 ~~~


  Sizing:Zone,
    Perimeter_top_ZN_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Perimeter_top_ZN_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,      !- Name
    Perimeter_top_ZN_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Perimeter_top_ZN_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Perimeter_top_ZN_4 ~~~

  NodeList,
    Perimeter_top_ZN_4 Inlet Nodes, !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,                 !- Zone Name
    Perimeter_top_ZN_4 Equipment,       !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,      !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,     !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.109,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Basement ~~~


  Sizing:Zone,
    Basement,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    CAV_bas_ERV = No
!    CAV_bas_ERV_power = 911.1148

!  Basement_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Basement Thermostat,      !- Name
    Basement,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    CAV_bas Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CAV_bas CCoil Water Inlet,  !- Water Inlet Node Name
    CAV_bas CCoil Water Outlet,  !- Water Outlet Node Name
    CAV_bas Mixed Air Outlet,    !- Air Inlet Node Name
    CAV_bas Cooling Coil Outlet,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 Basement Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_bas Cooling Coil,  !- Component 1 Name
    CAV_bas CCoil Water Inlet,  !- Component 1 Inlet Node Name
    CAV_bas CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    CAV_bas_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas Cooling Coil Outlet,   !- Sensor Node Name
    CAV_bas CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    CAV_bas Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_bas HCoil Water Inlet,  !- Water Inlet Node Name
    CAV_bas HCoil Water Outlet,  !- Water Outlet Node Name
    CAV_bas Cooling Coil Outlet,    !- Air Inlet Node Name
    CAV_bas Heating Coil Outlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    60,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.89,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Basement Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_bas Heating Coil,  !- Component 1 Name
    CAV_bas HCoil Water Inlet,  !- Component 1 Inlet Node Name
    CAV_bas HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    CAV_bas_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas Heating Coil Outlet,   !- Sensor Node Name
    CAV_bas HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}





!-~~~~ PSZ_tmpl: Basement ~~~


  Sizing:System,
    CAV_bas,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Basement Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Basement ADU Inlet Node,  !- Air Inlet Node Name
    Basement Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Basement PSZ ADU,       !- Name
    Basement Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Basement Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Basement Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Basement PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Basement,                 !- Zone Name
    Basement Equipment,       !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,      !- Zone Air Node Name
    Basement Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:ConstantVolume,
    CAV_bas fan,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1018.41, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_bas Heating Coil Outlet,  !- Air Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Controller:OutdoorAir,
    CAV_bas_OA_Controller,  !- Name
    CAV_bas OARelief Node,  !- Relief Air Outlet Node Name
    CAV_bas Supply Equipment Inlet Node,  !- Return Air Node Name
    CAV_bas Mixed Air Outlet,  !- Mixed Air Node Name
    CAV_bas OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,            !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Basement_DCV,            !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Basement,    !- Zone 1 Name
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    CAV_bas_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_bas_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    CAV_bas,                !- Name
    CAV_bas Coil Controllers,  !- Controller List Name
    CAV_bas Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    CAV_bas Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CAV_bas Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    CAV_bas Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    CAV_bas Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    CAV_bas Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_bas_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    CAV_bas_OA,             !- Name
    CAV_bas_OA_Controllers, !- Controller List Name
    CAV_bas_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    CAV_bas_OAMixing Box,    !- Name
    CAV_bas Mixed Air Outlet,  !- Mixed Air Node Name
    CAV_bas OAInlet Node,  !- Outdoor Air Stream Node Name

    CAV_bas OARelief Node,  !- Relief Air Stream Node Name
    CAV_bas Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    CAV_bas Supply Air Splitter,  !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    CAV_bas,                !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_bas Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    CAV_bas Return Air Mixer,  !- Name
    CAV_bas Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    CAV_bas Return Air Path,!- Name
    CAV_bas Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_bas Return Air Mixer;  !- Component 1 Name

  Branch,
    CAV_bas Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_bas_OA,             !- Component 1 Name
    CAV_bas Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_bas Cooling Coil,  !- Component 2 Name
    CAV_bas Mixed Air Outlet,  !- Component 2 Inlet Node Name
    CAV_bas Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_bas Heating Coil,  !- Component 3 Name
    CAV_bas Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    CAV_bas Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_bas fan,       !- Component 4 Name
    CAV_bas Heating Coil Outlet,  !- Component 4 Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  BranchList,
    CAV_bas Air Loop Branches,  !- Name
    CAV_bas Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Basement Inlet Nodes,     !- Name
    Basement Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    CAV_bas_OANode List,    !- Name
    CAV_bas OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    CAV_bas_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    CAV_bas Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    CAV_bas Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_bas Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrBasement - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Basement,                 !- Control Zone Name
    Basement Air Node,      !- Zone Node Name
    Basement Direct Air Inlet Node,  !- Zone Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrBasement - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Basement,                 !- Control Zone Name
    Basement Air Node,      !- Zone Node Name
    Basement Direct Air Inlet Node,  !- Zone Inlet Node Name
    CAV_bas Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas Heating Coil Outlet;  !- Setpoint Node or NodeList Name



  AirLoopHVAC:ControllerList,
    CAV_bas Coil Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CAV_bas_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_bas_HeatC_Controller;  !- Controller 2 Name




!-~~~~ ZoneMsc_tmpl: DataCenter_basement_ZN_6 ~~~


  Sizing:Zone,
    DataCenter_basement_ZN_6,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_basement_ZN_6,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  DataCenter_basement_ZN_6_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_basement_ZN_6,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Humidistat,
    DataCenter_basement_ZN_6 Humidistat,  !- Name
    DataCenter_basement_ZN_6,             !- Zone Name
    DC_MinRelHumSetSch;      !- Humidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    DataCenter_basement_ZN_6 Thermostat,      !- Name
    DataCenter_basement_ZN_6,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter Basement Cooling Coil,  !- Name
    AirLoop DataCenter Basement CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter Basement CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.0726760025,  !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter Basement Cooling Coil,  !- Component 1 Name
    AirLoop DataCenter Basement CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter Basement Heating Coil,  !- Name
    AirLoop DataCenter Basement HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter Basement HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter Basement Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter Basement Heating Coil,  !- Component 1 Name
    AirLoop DataCenter Basement HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: DataCenter_basement_ZN_6 ~~~


  Sizing:System,
    AirLoop DataCenter Basement,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_basement_ZN_6 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter_basement_ZN_6 ADU Inlet Node,  !- Air Inlet Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    DataCenter_basement_ZN_6 PSZ ADU,       !- Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_basement_ZN_6 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    DataCenter_basement_ZN_6 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DataCenter_basement_ZN_6 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_basement_ZN_6,                 !- Zone Name
    DataCenter_basement_ZN_6 Equipment,       !- Zone Conditioning Equipment List Name
    DataCenter_basement_ZN_6 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter_basement_ZN_6 Air Node,      !- Zone Air Node Name
    DataCenter_basement_ZN_6 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:OnOff,
    AirLoop DataCenter Basement Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.61425, !- Fan Total Efficiency
1018.41, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.945, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    DataCenter_basement_ZN_6 Humidifier,  !- Name
    Always_On,               !- Availability Schedule Name
    0.0000372,               !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AirLoop DataCenter Basement Sup HeatC Outlet Node,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop DataCenter Basement_SuppHeatCoil,  !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop DataCenter Basement Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_basement_ZN_6,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop DataCenter Basement Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop DataCenter Basement Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop DataCenter Basement Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop DataCenter Basement_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter Basement_OA_Controller,  !- Name
    AirLoop DataCenter Basement OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter Basement OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    DataCenter_basement_ZN_6_DCV,  !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_basement_ZN_6,    !- Zone 1 Name
    SZ DSOA DataCenter_basement_ZN_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    AirLoop DataCenter Basement_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter Basement_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop DataCenter Basement,                !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter Basement Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter Basement Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop DataCenter Basement Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter Basement_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop DataCenter Basement_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter Basement_OA,             !- Name
    AirLoop DataCenter Basement_OA_Controllers, !- Controller List Name
    AirLoop DataCenter Basement_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop DataCenter Basement_OAMixing Box,    !- Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter Basement OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop DataCenter Basement OARelief Node,  !- Relief Air Stream Node Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter Basement Supply Air Splitter,  !- Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,  !- Inlet Node Name
    DataCenter_basement_ZN_6 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter Basement,                !- Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter Basement Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter Basement Return Air Mixer,  !- Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,  !- Outlet Node Name
    DataCenter_basement_ZN_6 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter Basement Return Air Path,!- Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter Basement Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop DataCenter Basement Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter Basement_OA,             !- Component 1 Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Component 2 Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,  !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    DataCenter_basement_ZN_6 Humidifier,    !- Component 3 Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,  !- Component 3 Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;  !- Component 3 Outlet Node Name

  BranchList,
    AirLoop DataCenter Basement Air Loop Branches,  !- Name
    AirLoop DataCenter Basement Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    DataCenter_basement_ZN_6 Inlet Nodes,     !- Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop DataCenter Basement_OANode List,    !- Name
    AirLoop DataCenter Basement OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop DataCenter Basement_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop DataCenter Basement Availability Manager,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter Basement Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter Basement Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_basement_ZN_6 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6,                 !- Control Zone Name
    DataCenter_basement_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_basement_ZN_6 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6,                 !- Control Zone Name
    DataCenter_basement_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    DataCenter_basement_ZN_6 Humidifier HUMRAT setpoint,  !- Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    DataCenter_basement_ZN_6 Air Node;      !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AirLoop DataCenter Basement_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter Basement Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
    AirLoop DataCenter Basement Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: DataCenter_bot_ZN_6 ~~~


  Sizing:Zone,
    DataCenter_bot_ZN_6,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_bot_ZN_6,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  DataCenter_bot_ZN_6_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_bot_ZN_6,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    DataCenter_bot_ZN_6 Thermostat,      !- Name
    DataCenter_bot_ZN_6,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter bot Cooling Coil,  !- Name
    AirLoop DataCenter bot CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter bot CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.2055236615,  !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter bot Cooling Coil,  !- Component 1 Name
    AirLoop DataCenter bot CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter bot Heating Coil,  !- Name
    AirLoop DataCenter bot HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter bot HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter bot Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter bot Heating Coil,  !- Component 1 Name
    AirLoop DataCenter bot HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: DataCenter_bot_ZN_6 ~~~


  Sizing:System,
    AirLoop DataCenter bot,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_bot_ZN_6 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter_bot_ZN_6 ADU Inlet Node,  !- Air Inlet Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    DataCenter_bot_ZN_6 PSZ ADU,       !- Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_bot_ZN_6 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    DataCenter_bot_ZN_6 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DataCenter_bot_ZN_6 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_bot_ZN_6,                 !- Zone Name
    DataCenter_bot_ZN_6 Equipment,       !- Zone Conditioning Equipment List Name
    DataCenter_bot_ZN_6 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter_bot_ZN_6 Air Node,      !- Zone Air Node Name
    DataCenter_bot_ZN_6 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:OnOff,
    AirLoop DataCenter bot Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop DataCenter bot_SuppHeatCoil,  !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop DataCenter bot Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter bot DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_bot_ZN_6,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop DataCenter bot Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop DataCenter bot Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop DataCenter bot Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop DataCenter bot_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter bot_OA_Controller,  !- Name
    AirLoop DataCenter bot OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter bot OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    DataCenter_bot_ZN_6_DCV,  !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_bot_ZN_6,    !- Zone 1 Name
    SZ DSOA DataCenter_bot_ZN_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    AirLoop DataCenter bot_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter bot_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop DataCenter bot,                !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter bot Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter bot Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop DataCenter bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter bot_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop DataCenter bot_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter bot_OA,             !- Name
    AirLoop DataCenter bot_OA_Controllers, !- Controller List Name
    AirLoop DataCenter bot_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop DataCenter bot_OAMixing Box,    !- Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter bot OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop DataCenter bot OARelief Node,  !- Relief Air Stream Node Name
    AirLoop DataCenter bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter bot Supply Air Splitter,  !- Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,  !- Inlet Node Name
    DataCenter_bot_ZN_6 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter bot,                !- Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter bot Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter bot Return Air Mixer,  !- Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,  !- Outlet Node Name
    DataCenter_bot_ZN_6 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter bot Return Air Path,!- Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter bot Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop DataCenter bot Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter bot_OA,             !- Component 1 Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter bot DXAC Heat Pump,  !- Component 2 Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop DataCenter bot Air Loop Branches,  !- Name
    AirLoop DataCenter bot Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    DataCenter_bot_ZN_6 Inlet Nodes,     !- Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop DataCenter bot_OANode List,    !- Name
    AirLoop DataCenter bot OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop DataCenter bot_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop DataCenter bot Availability Manager,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter bot Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter bot Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_bot_ZN_6 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6,                 !- Control Zone Name
    DataCenter_bot_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_bot_ZN_6 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6,                 !- Control Zone Name
    DataCenter_bot_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter bot Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AirLoop DataCenter bot_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter bot Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    AirLoop DataCenter bot Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Fan Outlet Node Name
    AirLoop DataCenter bot Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: DataCenter_mid_ZN_6 ~~~


  Sizing:Zone,
    DataCenter_mid_ZN_6,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_mid_ZN_6,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  DataCenter_mid_ZN_6_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_mid_ZN_6,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    DataCenter_mid_ZN_6 Thermostat,      !- Name
    DataCenter_mid_ZN_6,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter mid Cooling Coil,  !- Name
    AirLoop DataCenter mid CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter mid CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.2055236615,  !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter mid Cooling Coil,  !- Component 1 Name
    AirLoop DataCenter mid CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter mid Heating Coil,  !- Name
    AirLoop DataCenter mid HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter mid HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter mid Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter mid Heating Coil,  !- Component 1 Name
    AirLoop DataCenter mid HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: DataCenter_mid_ZN_6 ~~~


  Sizing:System,
    AirLoop DataCenter mid,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_mid_ZN_6 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter_mid_ZN_6 ADU Inlet Node,  !- Air Inlet Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    DataCenter_mid_ZN_6 PSZ ADU,       !- Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_mid_ZN_6 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    DataCenter_mid_ZN_6 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DataCenter_mid_ZN_6 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_mid_ZN_6,                 !- Zone Name
    DataCenter_mid_ZN_6 Equipment,       !- Zone Conditioning Equipment List Name
    DataCenter_mid_ZN_6 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter_mid_ZN_6 Air Node,      !- Zone Air Node Name
    DataCenter_mid_ZN_6 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:OnOff,
    AirLoop DataCenter mid Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop DataCenter mid_SuppHeatCoil,  !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop DataCenter mid Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter mid DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_mid_ZN_6,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop DataCenter mid Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop DataCenter mid Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop DataCenter mid Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop DataCenter mid_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter mid_OA_Controller,  !- Name
    AirLoop DataCenter mid OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter mid OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    DataCenter_mid_ZN_6_DCV,  !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_mid_ZN_6,    !- Zone 1 Name
    SZ DSOA DataCenter_mid_ZN_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    AirLoop DataCenter mid_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter mid_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop DataCenter mid,                !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter mid Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter mid Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop DataCenter mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter mid_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop DataCenter mid_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter mid_OA,             !- Name
    AirLoop DataCenter mid_OA_Controllers, !- Controller List Name
    AirLoop DataCenter mid_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop DataCenter mid_OAMixing Box,    !- Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter mid OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop DataCenter mid OARelief Node,  !- Relief Air Stream Node Name
    AirLoop DataCenter mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter mid Supply Air Splitter,  !- Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,  !- Inlet Node Name
    DataCenter_mid_ZN_6 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter mid,                !- Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter mid Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter mid Return Air Mixer,  !- Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,  !- Outlet Node Name
    DataCenter_mid_ZN_6 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter mid Return Air Path,!- Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter mid Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop DataCenter mid Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter mid_OA,             !- Component 1 Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter mid DXAC Heat Pump,  !- Component 2 Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop DataCenter mid Air Loop Branches,  !- Name
    AirLoop DataCenter mid Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    DataCenter_mid_ZN_6 Inlet Nodes,     !- Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop DataCenter mid_OANode List,    !- Name
    AirLoop DataCenter mid OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop DataCenter mid_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop DataCenter mid Availability Manager,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter mid Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter mid Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_mid_ZN_6 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6,                 !- Control Zone Name
    DataCenter_mid_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_mid_ZN_6 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6,                 !- Control Zone Name
    DataCenter_mid_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter mid Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AirLoop DataCenter mid_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter mid Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    AirLoop DataCenter mid Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Fan Outlet Node Name
    AirLoop DataCenter mid Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: DataCenter_top_ZN_6 ~~~


  Sizing:Zone,
    DataCenter_top_ZN_6,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_top_ZN_6,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  DataCenter_top_ZN_6_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_top_ZN_6,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    DataCenter_top_ZN_6 Thermostat,      !- Name
    DataCenter_top_ZN_6,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter top Cooling Coil,  !- Name
    AirLoop DataCenter top CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter top CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.2055236615,  !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter top Cooling Coil,  !- Component 1 Name
    AirLoop DataCenter top CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter top Heating Coil,  !- Name
    AirLoop DataCenter top HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop DataCenter top HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop DataCenter top Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch DataCenter_top_ZN_6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop DataCenter top Heating Coil,  !- Component 1 Name
    AirLoop DataCenter top HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: DataCenter_top_ZN_6 ~~~


  Sizing:System,
    AirLoop DataCenter top,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_top_ZN_6 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter_top_ZN_6 ADU Inlet Node,  !- Air Inlet Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    DataCenter_top_ZN_6 PSZ ADU,       !- Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_top_ZN_6 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    DataCenter_top_ZN_6 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DataCenter_top_ZN_6 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_top_ZN_6,                 !- Zone Name
    DataCenter_top_ZN_6 Equipment,       !- Zone Conditioning Equipment List Name
    DataCenter_top_ZN_6 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter_top_ZN_6 Air Node,      !- Zone Air Node Name
    DataCenter_top_ZN_6 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:OnOff,
    AirLoop DataCenter top Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop DataCenter top_SuppHeatCoil,  !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop DataCenter top Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter top DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_top_ZN_6,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop DataCenter top Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop DataCenter top Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop DataCenter top Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop DataCenter top_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter top_OA_Controller,  !- Name
    AirLoop DataCenter top OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop DataCenter top Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter top OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_sched,          !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    DataCenter_top_ZN_6_DCV,  !- Name
    MinOA_MotorizedDamper_sched,          !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_top_ZN_6,    !- Zone 1 Name
    SZ DSOA DataCenter_top_ZN_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    AirLoop DataCenter top_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter top_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop DataCenter top,                !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter top Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter top Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop DataCenter top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop DataCenter top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop DataCenter top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter top_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop DataCenter top_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter top_OA,             !- Name
    AirLoop DataCenter top_OA_Controllers, !- Controller List Name
    AirLoop DataCenter top_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop DataCenter top_OAMixing Box,    !- Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop DataCenter top OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop DataCenter top OARelief Node,  !- Relief Air Stream Node Name
    AirLoop DataCenter top Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter top Supply Air Splitter,  !- Name
    AirLoop DataCenter top Zone Equipment Inlet Node,  !- Inlet Node Name
    DataCenter_top_ZN_6 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter top,                !- Name
    AirLoop DataCenter top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter top Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter top Return Air Mixer,  !- Name
    AirLoop DataCenter top Zone Equipment Outlet Node,  !- Outlet Node Name
    DataCenter_top_ZN_6 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter top Return Air Path,!- Name
    AirLoop DataCenter top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter top Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop DataCenter top Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter top_OA,             !- Component 1 Name
    AirLoop DataCenter top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter top DXAC Heat Pump,  !- Component 2 Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop DataCenter top Air Loop Branches,  !- Name
    AirLoop DataCenter top Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    DataCenter_top_ZN_6 Inlet Nodes,     !- Name
    DataCenter_top_ZN_6 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop DataCenter top_OANode List,    !- Name
    AirLoop DataCenter top OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop DataCenter top_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop DataCenter top Availability Manager,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter top Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter top Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_top_ZN_6 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6,                 !- Control Zone Name
    DataCenter_top_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_top_ZN_6 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6,                 !- Control Zone Name
    DataCenter_top_ZN_6 Air Node,      !- Zone Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
    AirLoop DataCenter top Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AirLoop DataCenter top_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter top Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    AirLoop DataCenter top Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Fan Outlet Node Name
    AirLoop DataCenter top Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    1.135624,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.80398874,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    7280.88,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    7280.88,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.25413987,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.25413987,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,  !- Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,  !- Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,  !- Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,  !- Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,  !- Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,  !- Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Core_bottom sub cat,     !- Name
    WaterUse,             !- End-Use Subcategory
    3.66666666666667e-05,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Core_bottom sub cat,     !- Name
    Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom sub cat;     !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Core_bottom sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom sub cat,     !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Core_mid sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.66666666666667e-05,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Core_mid sub cat,        !- Name
    Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid sub cat;        !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Core_mid sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid sub cat,        !- Component 1 Name
    Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Core_top sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.66666666666667e-05,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Core_top sub cat,        !- Name
    Core_top sub cat Water Inlet Node,  !- Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top sub cat;        !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Core_top sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top sub cat,        !- Component 1 Name
    Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ EMS_tmpl ~~~




EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    SET CLGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>







  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HeatSys1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

  EnergyManagementSystem:Program,  ! Addendum AM
    SetBoilerPar, 
SET CapRated =  1415163.31, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.9, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,

        SET BoilerType = 1,

    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSEIF BoilerType == 2,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ELSE,      ! For Appx G baseline, from PRM-RM
       SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSEIF BoilerType == 2,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ELSE,                    !- Natural draft from PRM-RM
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
! Output:Variable,*,Boiler Heating Rate,Hourly;
! Output:Variable,*,Boiler Heating Energy,hourly; !- HVAC Sum J ! the heating output (load) of the boiler
! Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;
! Output:Variable,*,Chiller Evaporator Cooling Energy,hourly; !- HVAC Sum J ! the evaporator heat transfer which is the cooling delivered by the chiller
! Output:Variable,*,Chiller Condenser Heat Transfer Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Chiller Condenser Inlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Chiller Condenser Outlet Temperature,hourly; !- HVAC Average C





! Output:Variable,VAV_bot WITH REHEAT_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CAV_bas OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CAV_bas Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,CAV_bas Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CAV_bas Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CAV_bas NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CAV_bas NA,System Node Temperature,Hourly;
! Output:Variable,CAV_bas NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter Basement OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter Basement Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter Basement Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter Basement Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter Basement Sup HeatC Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter Basement Sup HeatC Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter Basement Sup HeatC Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter bot OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter bot Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter mid OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter mid Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter top OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop DataCenter top Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;



  Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.124,
    Until: 02:00,     0.124,
    Until: 03:00,     0.124,
    Until: 04:00,     0.124,
    Until: 05:00,     0.124,
    Until: 06:00,     0.124,
    Until: 07:00,     0.124,
    Until: 08:00,     0.124,
    Until: 09:00,     0.124,
    Until: 10:00,     0.124,
    Until: 11:00, 0,
    Until: 12:00,     0.124,
    Until: 13:00, 0,
    Until: 14:00,     0.124,
    Until: 15:00, 0,
    Until: 16:00,     0.124,
    Until: 17:00,     0.124,
    Until: 18:00,     0.124,
    Until: 19:00,     0.124,
    Until: 20:00,     0.124,
    Until: 21:00,     0.124,
    Until: 22:00,     0.124,
    Until: 23:00,     0.124,
    Until: 24:00,     0.124,
    For: Saturday,
    Until: 01:00,     0.124,
    Until: 02:00,     0.124,
    Until: 03:00,     0.124,
    Until: 04:00,     0.124,
    Until: 05:00,     0.124,
    Until: 06:00,     0.124,
    Until: 07:00,     0.124,
    Until: 08:00,     0.124,
    Until: 09:00,     0.124,
    Until: 10:00,     0.124,
    Until: 11:00, 0,
    Until: 12:00,     0.124,
    Until: 13:00, 0,
    Until: 14:00,     0.124,
    Until: 15:00, 0,
    Until: 16:00,     0.124,
    Until: 17:00,     0.124,
    Until: 18:00,     0.124,
    Until: 19:00,     0.124,
    Until: 20:00,     0.124,
    Until: 21:00,     0.124,
    Until: 22:00,     0.124,
    Until: 23:00,     0.124,
    Until: 24:00,     0.124,
    For: AllOtherDays,
    Until: 24:00,
        0.124;



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
